[
 {"code":"CA-01","work_type":"SCR","category":"장비비 누락 확인","title":"SCR 산업용 진공청소기 비용 반영 여부","cost_ref":"05. 촉매환원탑 세정 (4식, 노무비만 계상)","requirement":"과업지시서는 SCR 촉매 세정 시 산업용 진공청소기 사용을 명시하나, 원가내역서 05.촉매환원탑 세정 항목에는 작업반장 1인·보통인부 12인의 노무비만 계상되어 있고 장비 사용료·소모품 등 재료비·경비 항목이 없다.","related_task_code":"TA-24","question":"산업용 진공청소기 임차·구입 비용과 필터 등 소모품비는 어느 항목에 포함되어 있습니까, 별도 계상이 필요합니까?","priority":"우선 확인"},
 {"code":"CA-02","work_type":"BF","category":"장비비 누락 확인","title":"여과집진기 비계·가설재료 미반영 여부","cost_ref":"04. 여과집진기 세정 (4식, 노무비만 계상)","requirement":"원가내역서 04.여과집진기 세정 항목에는 노무비만 있고 폐열보일러·SDR과 달리 비계 등 가설재료비가 없다. 과업지시서상 B/F 내부 천장면·덕트 청소 작업의 고소작업 여부가 명확하지 않다.","related_task_code":"TA-23","question":"여과집진기 내부 작업 시 비계·발판이 불필요한 구조인지, 필요하다면 어느 항목에 반영되어 있는지 확인이 필요합니다.","priority":"일반"},
 {"code":"CA-03","work_type":"BOILER","category":"소모품비 누락 확인","title":"압축공기·수공구 소모품비 별도 계상 여부","cost_ref":"01. 폐열보일러 세정 / 02. 절탄기 세정 (비계 재료비만 존재)","requirement":"폐열보일러·절탄기 세정은 압축공기와 와이어브러시·에어브러시 등 수공구를 사용하나, 원가내역서 재료비 항목에는 가설재료(비계)만 있고 브러시·사포 등 소모품비가 별도로 계상되어 있지 않다.","related_task_code":"TA-17","question":"수공구·소모품비는 일반관리비·기타경비에 포함된 것인지, 별도 재료비 계상이 필요한지 확인이 필요합니다.","priority":"일반"},
 {"code":"CA-04","work_type":"COMMON","category":"수량 산정 확인","title":"설비별 4식 산정 근거와 실제 정산 방식","cost_ref":"01~05 설비별 수량 4식 (2기×연간 2회 전제)","requirement":"원가내역서의 각 설비별 수량은 4식으로 산정되어 있으며, 이는 2기×연간 2회 세정을 전제로 한 금액이다. 계약은 단가계약이므로 실제 수행 횟수에 따라 정산된다.","related_task_code":"TA-01","question":"단가계약 정산 시 4식 기준 총액과 실제 수행 횟수·회차별 정산 방식의 관계를 발주처와 명확히 확인해야 합니다.","priority":"우선 확인"},
 {"code":"CA-05","work_type":"ECONOMIZER","category":"장비비 누락 확인","title":"절탄기 세정 재료비(비계) 부재","cost_ref":"02. 절탄기 세정 (재료비 0원, 노무비만 존재)","requirement":"02.절탄기 세정 항목은 재료비 없이 노무비(작업반장 1인+보일러공 8인)만으로 구성되어 있다. 절탄기는 폐열보일러와 같은 절에서 다뤄지나 별도 비계 재료비가 계상되지 않았다.","related_task_code":"TA-19","question":"절탄기 내부 접근 시 별도 비계·발판이 필요 없는지, 폐열보일러 작업발판을 공용하는 것인지 확인이 필요합니다.","priority":"일반"},
 {"code":"CA-06","work_type":"COMMON","category":"요율 근거 확인","title":"노무비 부담금·관리비 요율의 최신 고시 반영 여부","cost_ref":"공사원가계산서 (간접노무비 17.5%, 산재보험료 3.56% 등)","requirement":"간접노무비(직접노무비×17.5%), 산재보험료(노무비×3.56%), 고용보험료(노무비×1.01%), 산업안전보건관리비((재료비+직접노무비)×3.15%), 일반관리비(8%), 이윤(15% 이하) 등 각 요율이 2026년도 기준으로 적용되어 있다.","related_task_code":"","question":"위 요율들이 계약체결 시점의 최신 고시 기준(2026.04.13. 적용기준 명시)과 일치하는지 확인이 필요합니다.","priority":"일반"}
]
